# Patchy Monomer
# By Felipe
3 atoms
2 bonds
1 angles

Coords

1 0.0 0.0 0.0
2 -0.5 0.0 0.0
3 0.5 0.0 0.0

Types

1 2
2 4
3 4

Bonds

1 1 1 2
2 1 1 3

Angles

1 1 2 1 3
