# Patchy Monomer
# header section:
3 atoms
2 bonds

# body section:
Coords

1    0.00 0.00 0.00
2    0.5 0.00 0.00
3    -0.5 0.00 0.00

Types

1        2   # MO
2        4   # PB
3        4   # PB

Bonds

1 1 1 2
2 1 1 3
